<h3>编号：&nbsp;&nbsp;&nbsp;&nbsp;</h3>
<p>编号：</p>
<h3>品牌：&nbsp;&nbsp;&nbsp;&nbsp;艾默生</h3>
<p>品牌：艾默生</p>
<h3>型号：&nbsp;&nbsp;&nbsp;&nbsp;Nxr-160KVA</h3>
<p>型号：Liebert Nxr-160KVA</p>
<h3>长宽高：&nbsp;&nbsp;&nbsp;&nbsp;1000*800*1750(mm)</h3>
<p>长宽高：1000*800*1750(mm)，我们机房的实际尺寸比艾默生产品库的要略大，因为UPS柜中集成了其他电源设备</p>
<h3>重量：&nbsp;&nbsp;&nbsp;&nbsp;336kg</h3>
<p>重量：约336kg</p>
<h3>单位面积重量：&nbsp;&nbsp;&nbsp;&nbsp;420kg/㎡</h3>
<p>单位面积重量：421kg/㎡</p>
<h3>电源类型：&nbsp;&nbsp;&nbsp;&nbsp;三相四线</h3>
<p>电源类型：三相四线制交流电</p>
<h3>额定电压：&nbsp;&nbsp;&nbsp;&nbsp;380/400/415V AC</h3>
<p>额定电压：380/400/415V AC，我们使用的为380V市电</p>
<h3>额定工作频率：&nbsp;&nbsp;&nbsp;&nbsp;50/60Hz</h3>
<p>额定工作频率：50/60Hz，我们使用的为50Hz市电</p>
<h3>输入电压范围：&nbsp;&nbsp;&nbsp;&nbsp;228V～476V</h3>
<p>输入电压范围：228V～476V，－20%～＋25%满载，－25%～－40%线性降额，－40%可带70%负载</p>
<h3>输入频率范围：&nbsp;&nbsp;&nbsp;&nbsp;40Hz～70Hz</h3>
<p>输入频率范围：40Hz～70Hz</p>
<h3>输入功率因数：&nbsp;&nbsp;&nbsp;&nbsp;满载＞0.99，半载＞0.98</h3>
<p>输入功率因数：满载＞0.99，半载＞0.98</p>
<h3>输入电流谐波(THDi)：&nbsp;&nbsp;&nbsp;&nbsp;&lt;3%</h3>
<p>输入电流谐波(THDi)：&lt;3%</p>
<h3>输入功率缓启动功能：&nbsp;&nbsp;&nbsp;&nbsp;有，5-30秒可设置</h3>
<p>输入功率缓启动功能：有，5-30秒可设置</p>
<h3>充电器输出稳压精度：&nbsp;&nbsp;&nbsp;&nbsp;1%</h3>
<p>充电器输出稳压精度：1%</p>
<h3>直流纹波低压：&nbsp;&nbsp;&nbsp;&nbsp;≤1%</h3>
<p>直流纹波低压：≤1%</p>
<h3>逆变器输出电压：&nbsp;&nbsp;&nbsp;&nbsp;380/400/415V AC</h3>
<p>逆变器输出电压：380/400/415V AC，我们使用的设置为380三相四线交流电</p>
<h3>输出功率因数：&nbsp;&nbsp;&nbsp;&nbsp;0.9</h3>
<p>输出功率因数：</p>
<h3>电压稳定性（稳态）：&nbsp;&nbsp;&nbsp;&nbsp;&lt;±1%典型值</h3>
<p>电压稳定性（稳态）：&lt;±1%典型值</p>
<h3>电压稳定性（瞬态）：&nbsp;&nbsp;&nbsp;&nbsp;&lt;±5%典型值</h3>
<p>电压稳定性（瞬态）：&lt;±5%典型值</p>
<h3>瞬态响应时间：&nbsp;&nbsp;&nbsp;&nbsp;&lt;20ms</h3>
<p>瞬态响应时间：&lt;20ms</p>
<h3>相移特性：&nbsp;&nbsp;&nbsp;&nbsp;&lt;1°</h3>
<p>相移特性：&lt;1°（带100%均衡负载时，和带100%不均衡负载时均为&lt;1°）</p>
<h3>总谐波含量（100%线性负载）：&nbsp;&nbsp;&nbsp;&nbsp;1%</h3>
<p>总谐波含量（100%线性负载）：1%</p>
<h3>总谐波含量（100%非线性负载）：&nbsp;&nbsp;&nbsp;&nbsp;3%</h3>
<p>总谐波含量（100%非线性负载）：3%</p>
<h3>旁路输入电压：&nbsp;&nbsp;&nbsp;&nbsp;380/400/415V AC</h3>
<p>旁路输入电压：380/400/415V AC，我们使用的为380V市电</p>
<h3>旁路电压范围：&nbsp;&nbsp;&nbsp;&nbsp;默认-20%～+15%</h3>
<p>旁路电压范围：默认－20%～＋15%，－40%、－30%、－10%～＋10%、＋15%等其它范围值可通过软件设置</p>
<h3>频率：&nbsp;&nbsp;&nbsp;&nbsp;50Hz/60Hz(可设置)</h3>
<p>频率：50Hz/60Hz(可设置)，我们选择50Hz</p>
<h3>市电同步跟踪范围：&nbsp;&nbsp;&nbsp;&nbsp;默认±2Hz</h3>
<p>市电同步跟踪范围：±2Hz(默认值)，±0.5Hz～3Hz每0.5Hz可调</p>
<h3>实测频率精度(内部时钟)：&nbsp;&nbsp;&nbsp;&nbsp; 50Hz/60Hz±0.02%</h3>
<p>实测频率精度(内部时钟)： 50Hz/60Hz±0.02%</p>
<h3>系统效率(满载) ：&nbsp;&nbsp;&nbsp;&nbsp;50%以上时＞96%，25%以上时＞95%</h3>
<p>系统效率(满载) ：50%以上时＞96%，25%以上时＞95%</p>
<h3>工作环境：&nbsp;&nbsp;&nbsp;&nbsp;</h3>
<p>工作环境：</p>
<h3>运行温度范围：&nbsp;&nbsp;&nbsp;&nbsp;0～40℃</h3>
<p>运行温度范围：0～40℃(详见用户手册)</p>
<h3>存储温度：&nbsp;&nbsp;&nbsp;&nbsp;(不含电池)-25～70℃</h3>
<p>存储温度：(不含电池)-25～70℃</p>
<h3>相对湿度：&nbsp;&nbsp;&nbsp;&nbsp;0～95%无凝露</h3>
<p>相对湿度：0～95%无凝露</p>
<h3>最大运行高度：&nbsp;&nbsp;&nbsp;&nbsp;≤海拔1000m</h3>
<p>最大运行高度：≤海拔1000m，1000～2000m之间每增加100m，所带负载减少1%</p>
<h3>噪音：&nbsp;&nbsp;&nbsp;&nbsp;(1m) 55～62dB，随负载率调整</h3>
<p>噪音：(1m) 55～62dB，随负载率调整</p>
<h3>保护等级：&nbsp;&nbsp;&nbsp;&nbsp;IP20</h3>
<p>保护等级：IP20</p>
<h3>符合标准：&nbsp;&nbsp;&nbsp;&nbsp;IEC60950-1 等</h3>
<p>符合标准：安规：IEC60950-1，IEC62040-1-1/ AS 62040-1-1，电磁兼容：IEC62040-2 / AS 62040-2/EN50091-2 CLASS A，设计与测试：IEC62040-3 / AS 62040-3</p>
